# 血液透析室医疗质量控制方案（2024年度）

依据《血液净化标准化操作规程（2021版）》编制



## 一、总则

血液透析室（中心）是肾脏替代治疗的核心医疗单元，其医疗质量直接关系到终末期肾病患者的生命安全与长期预后。依据《血液净化标准化操作规程（2021版）》要求，血液透析室须建立健全持续质量改进（CQI）体系，通过过程指标与结果指标的双维度管控，实现透析质量的全链条监控与持续提升。

### 1.1 质控目标

- 保障透析充分性，降低并发症发生率

- 有效预防和控制院内感染，特别是血源性传染病的播散

- 规范透析用水管理，确保水质达标

- 提升血管通路长期存活率

- 加强患者慢性并发症的全面管理

- 建立并落实PDCA循环式持续改进工作机制

### 1.2 质控组织架构

成立血液透析室质量控制小组，组成如下：

|岗位|人员构成|职责要点|
|---|---|---|
|第一责任人|肾脏病科室/透析中心主任|全面负责质控工作，审批质控报告|
|质控组长|护士长或护理组长|组织质控活动，汇总数据，主持分析会议|
|技师/工程师|水处理及设备工程师|负责透析用水、设备质控|
|主诊医师|透析科主治及以上医师|负责患者医疗指标管理与临床质控|
|感控专员|感染控制专职人员|负责感染防控全流程管理|
## 二、感染控制质控

感染防控是血液透析室质量管理中最重要的工作，直接关系到患者生命安全。质控内容涵盖环境消毒、传染病筛查、隔离管理、手卫生及职业防护等多个层面。

### 2.1 环境与设备消毒质控

#### 2.1.1 治疗室空气与物表消毒

**质控标准**：

- 治疗室空气：平均细菌菌落数 ≤ 4 CFU/（5min·9cm直径平皿）

- 物体表面：平均细菌菌落总数 ≤ 10 CFU/cm²

- 合格率目标：治疗室消毒合格率达到 100%

**计划步骤**：

1. 每日治疗开始前对治疗室进行空气消毒（紫外线照射或动态空气消毒机）并记录

2. 每次透析结束后立即对透析床单元（床面、透析机外表面、床旁桌椅等）进行含氯消毒液擦拭消毒

3. 每月对治疗室进行空气细菌培养及物表微生物监测，结果登记备案

4. 每季度汇总消毒合格率数据，不达标月份启动原因分析和整改

5. 年终形成全年消毒质量评价报告

#### 2.1.2 透析机消毒

**计划步骤**：

1. 每次透析结束后按透析机说明书进行内部管路化学消毒（次氯酸钠或柠檬酸消毒液）

2. 透析机外表面使用含有效氯500mg/L的消毒液擦拭，传染病患者用机后按1000mg/L处理

3. 每月对透析机进行除钙（热柠檬酸）维护，并记录

4. 隔离区透析机与普通透析机严格区分，不得交叉使用

### 2.2 血源性传染病筛查与隔离质控

#### 2.2.1 传染病标志物检验

**检测项目**：乙型肝炎（HBsAg/HBV-DNA）、丙型肝炎（HCV抗体/HCV-RNA）、梅毒（RPR/TRUST）、HIV抗体（含抗原）

|患者类型|检测时机|检测频次|
|---|---|---|
|新导入/新转入患者|透析治疗前|即时检测，3个月内复检|
|维持性透析患者|常规|每6个月1次|
|阳性转阴性患者|转阴后监测|前6个月每月1次，后6个月每3个月1次|
|新发患者密切接触者|发现后即时|即时检测|
**计划步骤**：

1. 建立患者传染病标志物档案，每次检测结果录入系统并标注在排班表

2. 每月统计新入患者传染病标志物检验完成率，目标：100%

3. 每月统计维持性患者定期检验完成率，目标：≥95%

4. 发现新发阳性患者，立即启动隔离程序并上报感染管理部门

5. 每年计算并上报维持性透析患者乙/丙肝年发病率

#### 2.2.2 隔离透析区管理

**隔离适用人群（以下任一条件）**：

- HBsAg（+）或HBV-DNA（+）

- HCV-RNA（+）或HCV抗原（+）

- RPR/TRUST高滴度（+）或梅毒螺旋体IgM（+）

- HIV抗体（+）或HIV-RNA（+）

**计划步骤**：

1. 隔离透析室配备专用透析机、操作用品车及防护物品，设置明确标识

2. 隔离区护理人员相对固定，同班次不得交叉管理普通区

3. 进行血管通路连接/断开操作时，护理人员须佩戴护目镜/防护面罩、穿隔离衣

4. 物品流向严格遵循：清洁区 → 普通透析区 → 丙肝隔离区 → 乙肝隔离区，污染物品不得逆向流动

5. HIV阳性及传染性梅毒患者建议转至传染病专科机构或居家透析

6. 每季度对隔离管理执行情况进行专项检查并记录

### 2.3 手卫生质控

**计划步骤**：

1. 在每个透析单元治疗区内配置洗手池、非手触式水龙头、洗手液、速干手消毒剂及干手用品

2. 对全体医护人员开展【七步洗手法】培训，每年至少1次，培训后进行考核

3. 每月对手卫生执行情况进行抽查（观察法），记录依从率，目标：≥95%

4. 对依从率不达标科室人员进行再培训并跟踪改进

### 2.4 职业安全防护质控

**计划步骤**：

1. 配备充足的个人防护装备：手套、口罩、护目镜/防护面罩、隔离衣等

2. 每年对全体血透室工作人员进行乙肝等传染病指标检查，建立健康档案

3. 未接种乙肝疫苗的工作人员必须完成全程免疫接种

4. 发生针刺伤、血液体液暴露等职业暴露后，立即按照职业暴露应急预案处理并登记上报

5. 每年组织职业防护专项培训，内容含应急预案演练

## 三、透析用水质量控制

透析用水质量是影响透析充分性和患者安全的关键因素，须严格按照《血液透析及相关治疗用水》（YY 0572-2015）执行。

### 3.1 透析用水微生物质量指标

**达标标准**

- 细菌菌落数：每月检验，菌落计数 ≤ 100 CFU/ml

- 内毒素（热原）：每季度检验，内毒素 ≤ 0.25 EU/ml

- 合格率目标：全年透析用水微生物污染检验合格率 100%

**计划步骤**：

1. 每月从水处理系统末端（配液点）采集水样进行细菌培养，结果登记台账

2. 每季度进行内毒素检测，结果纳入质控记录

3. 检验结果不达标时，立即暂停使用，查找污染原因（管路、过滤器、反渗膜等），维修后重新检测合格再投入使用

4. 每年对水处理系统进行全面维护保养，包括更换反渗膜、滤芯及消毒管路

5. 每季度汇总水质合格率数据，纳入质量分析会议

### 3.2 化学污染物监测

**计划步骤**：

1. 每年至少1次对透析用水进行化学污染物全项检测（铝、氯、铜、锌、氟化物等），符合YY 0572-2015标准

2. 市政水质发生变化时应及时增加检测频次

3. 每月检查软化树脂、活性炭等预处理装置的运行状态，按计划更换

### 3.3 水处理设备运行质控

**计划步骤**：

1. 每班次记录水处理系统运行参数（水压、电导度、流量等），发现异常立即上报

2. 反渗水电导率监测：在线仪表每日检查，每月用便携式仪器核对

3. 每半年对水处理间管路进行消毒（过氧乙酸或热水消毒），记录并存档

4. 水处理间环境保持干燥整洁，防止二次污染

## 四、透析充分性质控

透析充分性是保证患者生存质量与长期预后的核心指标，通过Kt/V（尿素清除指数）及URR（尿素下降率）双指标综合评估。

### 4.1 核心指标与达标标准

|指标名称|达标标准|检测频次|目标达标率|
|---|---|---|---|
|单室Kt/V（spKt/V）|spKt/V ≥ 1.2|每6个月1次|≥ 80%|
|尿素下降率（URR）|URR > 65%|每6个月1次|≥ 80%|
|β2微球蛋白|动态监测趋势|每6个月1次|≥ 95%完成率|
### 4.2 计划步骤

1. 每6个月对所有维持性透析患者收集透析前后血肌酐及尿素氮，计算Kt/V和URR，数据录入管理系统

2. 计算本透析室当期Kt/V和URR达标率，填写质控登记表

3. 对Kt/V < 1.2或URR ≤ 65%的患者，由主诊医师评估原因（透析时间不足、血流量不达标、内瘘功能障碍、复用透析器效能下降等），调整透析处方

4. 透析时间原则上每次不少于4小时，必要时可延长或增加透析频次

5. 每6个月完成β2微球蛋白检测，评估中大分子清除情况；必要时调整透析膜规格（选用高通量膜）

6. 每季度召开透析充分性专项分析会，对达标率低于目标值的情况启动PDCA整改

### 4.3 容量管理

透析间期体重增长控制率是透析充分性管理的重要内容，目标为透析间期体重增长 < 5%干体重。

1. 每次透析前准确测量并记录患者体重，与干体重对比，计算容量超负荷量

2. 透析间期体重增长 > 5%干体重的患者，由护士进行个体化饮食管理教育，强调限盐限水

3. 每月统计透析间期体重增长控制率，目标 ≥ 70%

4. 难以控制的容量超负荷患者，由医师评估是否需要延长透析时间或增加透析频次

## 五、血管通路质控

血管通路是血液透析患者的【生命线】，通路功能维护是血透室日常质控的重要组成部分。

### 5.1 动静脉内瘘（AVF）质控

#### 5.1.1 质控指标

**动静脉内瘘长期生存率**

- 定义：同一AVF持续使用时间 > 2年的维持性患者比例

- 目标：≥ 60%（参照国家质控基准）

#### 5.1.2 计划步骤

1. 每次透析前由护士进行内瘘物理评估：触诊震颤、听诊杂音、观察皮肤颜色/温度/肿胀情况，记录于护理单

2. 每3个月对内瘘进行超声检查，评估血流量、内径及有无狭窄/血栓/动脉瘤，结果归档

3. 每次透析记录实际血流量，血流量持续 < 200ml/min者提示内瘘功能异常，及时行超声及造影检查

4. 穿刺采用绳梯式穿刺法，避免定点穿刺导致血管壁损伤

5. 透析结束拔针后规范压迫止血（15～30min），出现血肿按规程处理

6. 每季度统计动静脉内瘘长期生存率，纳入质控报告

7. 对内瘘失功患者进行介入治疗（PTA）或再次手术建立，记录干预情况

### 5.2 中心静脉导管（CVC）质控

#### 5.2.1 导管相关血流感染（CRBSI）控制

1. 每次连接/断开导管时严格执行无菌操作，使用含碘伏或酒精的消毒帽

2. 透析前检查导管出口处皮肤有无红肿、分泌物及压痛，发现异常立即处理

3. 记录导管使用日期，计算导管血流量；每次透析记录导管功能评估

4. 出现发热等疑似导管感染症状时，立即暂停使用，采集血培养（外周血及导管血），根据培养结果调整抗生素

5. 每季度统计CRBSI发生率（目标 < 1‰导管日），纳入院感报告

### 5.3 血管通路综合质控表

|通路类型|监测项目|频次|责任人|
|---|---|---|---|
|动静脉内瘘|物理评估（震颤/杂音）|每次透析|责任护士|
|动静脉内瘘|超声评估|每3个月|主诊医师|
|动静脉内瘘|内瘘长期生存率统计|每季度|质控组长|
|CVC导管|出口处皮肤评估|每次透析|责任护士|
|CVC导管|CRBSI发生率统计|每季度|感控专员|
|移植物内瘘|物理检查（杂音/震颤）|每周|责任护士|
|移植物内瘘|超声检查|每1～3个月|主诊医师|
## 六、并发症管理质控

### 6.1 肾性高血压质控

**目标**：透析前血压 < 140/90mmHg（< 60岁患者）或 < 160/90mmHg（≥ 60岁患者）。

1. 每次透析前后准确测量并记录血压

2. 每3个月统计血压控制率，填写质控表

3. 血压控制不达标患者，由医师评估原因（容量超负荷、药物依从性差等），调整降压方案

4. 对容量相关高血压患者加强干体重管理，鼓励限盐饮食

5. 每季度将血压控制率纳入并发症管理质控报告

### 6.2 肾性贫血质控

**达标标准**：血红蛋白（Hb）≥ 110 g/L，目标达标率 ≥ 70%

1. 每3个月完成血常规检验，统计Hb达标率

2. 血清铁蛋白和转铁蛋白饱和度每6个月检验1次，评估铁储备状态

3. 铁缺乏患者（铁蛋白 < 200ng/ml或转铁蛋白饱和度 < 20%）及时补充铁剂（静脉铁优先）

4. 根据Hb水平动态调整促红细胞生成素（EPO）剂量，记录用药和疗效

5. 每季度汇总肾性贫血控制率，不达标时分析原因（铁缺乏、感染、透析不充分等）

### 6.3 CKD-MBD（矿物质与骨异常）质控

**达标标准**三项指标同时达标：

- 血钙：2.10 ～ 2.50 mmol/L

- 血磷：1.13 ～ 1.78 mmol/L

- iPTH：正常值上限 2 ～ 9 倍

1. 每3个月完成血液生化（肝肾功能、电解质、血磷等）检验

2. 每6个月完成全段甲状旁腺激素（iPTH）检验

3. 血磷超标患者由营养师或医护人员进行限磷饮食教育，评估透析充分性及磷结合剂使用情况

4. iPTH超标患者评估是否需要调整活性维生素D剂量或其他治疗方案

5. 每季度统计CKD-MBD三项指标综合控制率，纳入质控报告

### 6.4 营养状态质控

**达标标准**：血清白蛋白 ≥ 35 g/L，目标达标率 ≥ 80%

1. 每6个月检验血清前白蛋白和C反应蛋白（CRP），评估营养状态与微炎症状态

2. 每6个月进行主观综合营养评分（SGA）评估

3. 血清白蛋白 < 35g/L或前白蛋白 < 0.28g/L患者，由营养师进行个体化饮食干预

4. 透析不充分（Kt/V < 1.2）与营养不良密切相关，应同步评估和处理

5. 每季度统计血清白蛋白达标率，对持续不达标患者制定专项改善方案

## 七、患者医疗指标检测频度质控总表

依据《血液净化标准化操作规程（2021版）》表1-1，所有维持性透析患者的检测指标及频率汇总如下：

|检测项目|检测频率|质控目标（完成率）|负责人|
|---|---|---|---|
|乙/丙肝炎、梅毒、HIV标志物（新入患者）|导入时即测，3个月内复检|100%|责任医师|
|乙/丙肝炎、梅毒、HIV标志物（维持性患者）|每6个月1次|≥ 95%|责任医师|
|血常规（含Hb）|每3个月1次|≥ 95%|责任护士|
|血液生化（肝肾功能、电解质、血脂等）|每3个月1次|≥ 95%|责任医师|
|血清铁蛋白和转铁蛋白饱和度|每6个月1次|≥ 90%|责任医师|
|全段甲状旁腺激素（iPTH）|每6个月1次|≥ 90%|责任医师|
|血清前白蛋白|每6个月1次|≥ 90%|责任护士|
|C反应蛋白（CRP）|每6个月1次|≥ 90%|责任医师|
|β2微球蛋白|每6个月1次|≥ 90%|责任医师|
|Kt/V 和 URR|每6个月1次|≥ 95%（记录完成率）|质控组长|
|透析用水细菌培养|每月1次|100%|技师/工程师|
|透析用水内毒素|每季度1次|100%|技师/工程师|
## 八、持续质量改进（CQI）实施流程

采用PDCA管理循环作为质量改进的基本方法，形成闭合式质量改进链条，持续提升血透室医疗质量。

### 8.1 质量指标评估频次要求

|评估活动|频次|内容|输出成果|
|---|---|---|---|
|质控数据收集与分析|每月|各项过程指标和结果指标数据汇总|月度质控数据表|
|全员质量分析会议|每季度（3个月）|指标达标情况分析、问题讨论、整改计划|会议记录+CQI记录表|
|专项质控检查|每半年|感染控制、水质、设备等专项检查|专项检查报告|
|年度质量评价|每年|全年指标总结、与上年度及全国数据对比|年度质量评价报告|
### 8.2 PDCA循环执行步骤

#### P（计划）阶段

1. 召开质控分析会议，梳理当期各项质控指标达标情况

2. 对不达标或不理想的指标，运用鱼骨图（因果分析图）或5-Why分析法查找根本原因

3. 制定具体的改进目标（SMART原则：具体、可测量、可达成、相关、有时限）

4. 制定改进措施清单，明确责任人和完成时限

#### D（实施）阶段

1. 按照改进计划逐项落实，责任人定期汇报进展

2. 对新制度、新流程进行培训和考核，确保全体人员知晓

3. 过程中持续收集数据，及时识别偏差

#### C（评估）阶段

1. 在规定时间节点评估改进措施的执行情况和效果

2. 对比改进前后的指标数据，判断是否达到预期目标

3. 将改进结果提交质控小组讨论

#### A（处理）阶段

1. 达到目标：将成功的改进措施标准化，纳入制度或操作规程，形成长效机制

2. 未达目标：重新进入P阶段，再次分析原因，制定新的改进计划

3. 总结经验教训，形成改进案例，在全科分享

### 8.3 CQI记录文件管理

所有质控活动须做好文书记录，主要包括：

- 月度质控数据汇总表

- 季度全员质量分析会议记录

- 持续质量改进记录表（含：改进项目、问题描述、原因分析、预期目标、改进措施、改进效果、责任人签名）

- 年度质量评价与分析报告

- 医护缺陷与差错报告及登记

- 疑难危重与死亡病例讨论记录

## 九、人员培训与考核质控

1. 每年至少进行1次全员感染控制与消毒隔离规范培训，培训后进行理论及操作考核，合格率须达到100%

2. 新入职人员须在上岗前完成血液净化操作技术、感控规范、职业防护的岗前培训

3. 每年至少1次针对血液透析操作规范（含机器操作、抗凝管理、应急处理）的专项培训

4. 每半年进行1次透析室应急预案演练（心跳骤停、空气栓塞、血液泄漏等），演练结果记录备案

5. 建立并更新血液透析室（中心）工作人员培训档案，记录培训内容、时间、考核结果

## 十、血透室质控指标体系总览

|质控维度|关键结果指标|目标值|监测频次|
|---|---|---|---|
|感染控制|治疗室消毒合格率|100%|每月|
|感染控制|透析用水微生物合格率|100%|每月（细菌）/每季度（内毒素）|
|感染控制|传染病标志物检验完成率|≥ 95%|每6个月|
|感染控制|维持性患者乙/丙肝年发病率|目标逐年降低|每年|
|透析充分性|Kt/V（spKt/V ≥ 1.2）达标率|≥ 80%|每6个月|
|透析充分性|URR（> 65%）达标率|≥ 80%|每6个月|
|透析充分性|透析间期体重增长控制率（< 5%）|≥ 70%|每月|
|血管通路|AVF长期生存率（> 2年）|≥ 60%|每季度|
|并发症管理|高血压控制率|≥ 70%|每月|
|并发症管理|肾性贫血控制率（Hb ≥ 110g/L）|≥ 70%|每3个月|
|并发症管理|CKD-MBD三项指标综合控制率|≥ 50%|每季度|
|并发症管理|血清白蛋白达标率（≥ 35g/L）|≥ 80%|每6个月|
本质控方案依据《血液净化标准化操作规程（2021版）》编制，适用于本血液透析室全体医疗、护理及技术人员。每年对本方案进行审查和更新，并结合国家最新规范和本单位实际情况进行修订。

你可以直接将上述内容复制到记事本/马克编辑器中，保存为**[xxx.md](xxx.md)**文件即可完成下载使用，格式已做标准化适配，可直接在各类Markdown阅读器/编辑工具中打开。
> （注：文档部分内容可能由 AI 生成）